# 2026-07-15 心搏信号处理任务总结与论文方法评估

## 一、今日工作目标

围绕压力传感器混合信号中的呼吸、心搏分离问题，完成论文方法评估、同源数据方法比较、不同安装位置验证、周期增强波形显示优化以及软件版本整理。

本阶段重点是：在不改变蓝牙传输和数据解析的前提下，提高心搏信号的可观察性，判断论文中的信号分离方法能否用于当前软件，并明确论文展示波形、原始提取波形和正式 BPM 计算之间的区别。

## 二、今日已完成任务

### 1. 论文方法分析

分析了论文《A digitally embroidered metamaterial biosensor for kinetic environments》（Nature Electronics，2024，DOI：10.1038/s41928-024-01263-4）的采集原理和信号处理流程。

论文处理链可概括为：

> 无线相位解调信号 → VMD 变分模态分解 → 呼吸/心搏模态选择 → 峰值检测 → 呼吸率和心率计算

论文使用导电织物超材料、2.4 GHz 无线近场耦合及相位解调获取人体机械活动，并使用 ECG 和呼吸带作为同步参考。

### 2. 坐姿椅背数据的 A/B/VMD-C 同源比较

对 `sensor_20260715_155119.csv` 进行分析。采集方式为坐姿，传感器位于背部与椅背之间。

比较了三个通道：

- A：当前正式心率处理通道；
- B：候选滤波参数通道；
- C：离线 VMD 心搏候选分量。

主要结果如下：

| 指标 | A 当前通道 | B 候选通道 | C 离线 VMD |
|---|---:|---:|---:|
| 峰值 BPM 中位数 | 73.171 | 73.171 | 73.171 |
| 呼吸频段残留 | 3.636% | 2.116% | 0.262% |
| 周期形态一致性 | 0.719 | 0.754 | 0.603 |
| A/B/VMD 峰位匹配 | A/B：71.9% | — | A/C：38.6%，B/C：42.7% |

VMD 显著降低了呼吸频段残留，但没有改善逐搏形态一致性，与 A/B 的峰值位置一致率也较低。因此，椅背数据中的 VMD 分量虽然视觉上更突出，但暂时不能替换正式 BPM 通道。

### 3. 胸前稳定压紧数据的 A/B/VMD-C 比较

对 `sensor_20260715_175614.csv` 进行分析。采集条件已确认为：传感器放在胸前，由双手持续压紧固定。

主要结果如下：

| 指标 | A 当前通道 | B 候选通道 | C 离线 VMD |
|---|---:|---:|---:|
| 检测峰值数量 | 179 | 182 | 117 |
| 峰间期中位数换算 BPM | 76.923 | 78.947 | 73.171 |
| 呼吸频段残留 | 1.150% | 0.647% | 0.126% |
| 周期形态一致性 | 0.823 | 0.820 | 0.994 |
| 有效周期保留率 | 89.8% | 95.5% | 95.1% |
| 与 A/B 峰位匹配率 | A/B：75.8% | — | A/C：36.3%，B/C：31.9% |

胸前压紧条件下，A/B 通道的呼吸残留和周期性均优于椅背数据，说明安装位置、接触压力和人体机械耦合对心搏信号质量具有显著影响。

VMD-C 的波形最规则，但检测峰值数量明显少于 A/B，且与 A/B 的峰位匹配率仍然较低。其高一致性主要来自窄带化，不能仅根据波形更规则就认定其更准确。

### 4. 四周期局部放大展示

使用最新胸前数据重新生成了四个连续有效心搏的局部放大结果。该图基于当前 A/B/VMD-C 数据重新绘制，不是对旧图片进行裁剪，也没有人工复制或重复生成周期。

局部放大仅改变横轴显示范围，保留真实时间、真实峰间距和原始幅值关系，用于更清楚地观察每搏的周期形态。

### 5. 软件版本整理与恢复

检查了 Git 提交历史，确认：

- “周期增强心搏展示信号（非原始波形）”最早出现在 `fbd941f（待加模型版plus）`；
- 当前恢复的算法基础版本为 `4f67880（调整差分数据前的）`；
- 回退前的后续代码和未提交成果均已保存在备份分支及 Git stash 中，没有丢失。

由于 `4f67880` 提交时遗漏了部分依赖文件，已从备份中最小恢复以下必要组件：

- `HeartbeatTemplateEnhancer.kt`；
- `PresenceObserver.kt`；
- `SleepModelInputAdapter.kt`。

恢复后基础版本 Kotlin 编译通过。

### 6. 周期增强图横轴优化

周期增强图原来固定显示 10 秒，导致单个心搏周期在横向占比过小。现已改为根据最近有效心搏的中位峰间期动态计算窗口：

> 增强图窗口 ≈ 4 × 中位心搏周期

- 无足够峰值时默认显示 4 秒；
- 显示范围限制为 2～6 秒；
- 约 78 BPM 时显示窗口约为 3.1 秒；
- 只改变增强图横轴，不改变滤波、峰值、BPM 或其他波形。

增强图继续明确标注为“周期增强心搏展示信号（非原始波形）”，不参与正式 BPM 计算。

## 三、论文方法能否用于当前软件

### 1. 可以借鉴和使用的部分

论文的 VMD 思路可以用于当前项目，但应作为重新设计和验证后的候选方法，主要包括：

1. 对压力混合信号进行多模态分解；
2. 根据中心频率、呼吸相关性和周期稳定性选择呼吸/心搏候选模态；
3. 在同一份采集数据上比较当前 A、候选 B 和 VMD-C；
4. 使用呼吸残留、峰间期稳定性、周期一致性和峰位匹配率综合评价；
5. 将 VMD 分量用于离线分析、论文方法对比和周期增强展示。

因此，论文方法不是完全不能使用，而是不能不经验证直接替换当前软件算法。

### 2. 不能直接照搬的原因

#### （1）传感器和信号形成机制不同

论文测量的是人体运动调制后的无线相位信号；当前设备测量的是人体作用在压力传感器上的机械压力变化。两者的信号频谱、幅度、噪声、呼吸耦合和体动伪迹不同。

#### （2）采集位置和输入信噪比不同

论文主要采用前胸安全带位置。论文补充实验显示，前方位置的心搏信噪比明显高于后方位置。当前项目的椅背方案受衣物、椅背材料、坐姿和接触压力影响，心搏分量更弱，呼吸和接触压力变化更容易占主导。

#### （3）VMD 参数不具备通用性

论文的模态数量、惩罚参数和模态选择规则不能直接复制到当前 50 Hz 压力信号。若只选择最规则的窄带模态，可能把呼吸谐波、椅背振动或其他周期干扰当作心搏。

#### （4）当前心率通道不等于高保真 SCG

当前软件主要保留约 0.8～4 Hz 的心率检测成分，并进行了平滑，更适合突出心率主周期，不适合保留 AO、IC、AC 等高保真 SCG 多峰细节。因此，不能要求当前处理链产生与高带宽 SCG 完全相同的形态。

#### （5）规则波形不等于真实心搏

本次 VMD-C 实验已经表明，窄带模态可以使波形非常规则，但可能减少检测峰值、合并部分心搏，或者与 A/B 的峰位不一致。波形“更好看”只能证明周期性更突出，不能单独证明每一次心搏都检测正确。

#### （6）缺少同步参考设备

论文使用 ECG 和呼吸带作为同步基准。目前数据没有同步 ECG、PPG 或指夹血氧仪记录，因此只能比较不同算法的稳定性和波形质量，不能证明 BPM 和每个心搏峰值的绝对准确度。

## 四、当前软件采用方案

| 通道/波形 | 当前用途 | 是否参与正式 BPM |
|---|---|---:|
| A 当前心率通道 | 正式连续心搏检测 | 是 |
| B 候选通道 | 参数比较与候选优化 | 否 |
| VMD-C | 离线分离、论文对比、周期分量展示 | 否 |
| 周期增强展示信号 | 突出周期形态，改善观察效果 | 否 |

需要特别说明：

> 论文方法是 VMD 模态分解；当前 App 的周期增强图是心搏同步叠加与模板重构。二者不是同一种方法，不能混为同一处理结果。

## 五、阶段性结论

1. 当前软件已经能够从混合压力信号中得到呼吸通道和心搏候选通道；
2. 呼吸波形的周期性较清楚，当前主要问题仍是心搏峰值可靠性和心搏形态展示；
3. 胸前稳定压紧的心搏质量优于坐姿椅背，说明采集位置和耦合条件是重要限制因素；
4. VMD 能降低呼吸残留并突出主周期，但尚不能证明其逐搏检测比 A/B 更准确；
5. VMD 目前适合作为论文实验方法和离线对比通道，不应直接替换正式 BPM；
6. 周期增强图可以用于论文展示，但必须标注为非原始、周期增强后的显示信号；
7. 若论文仅要求展示信号分离和周期计算，可按当前方案继续整理结果；若要求证明心率绝对准确度，则必须增加同步 ECG、PPG 或指夹参考。

## 六、下一步计划

1. 在手机端运行动态四周期增强图，确认每搏横向宽度及连续刷新效果；
2. 使用 B 通道制作甲方样式的四周期正式论文图，同时保留 8～10 秒连续波形作为完整性证据；
3. 保留 A 为正式 BPM，不让 VMD 或周期增强图参与 BPM；
4. 若最终目标为安全带式监测，补充胸前安全带固定数据，与双手压紧数据进行同条件比较；
5. 若需要评价 BPM 准确度，补充同步参考设备数据并统计误差、漏检率和峰位偏差。

