# 睡眠模型对接状态（2026-07-16）

## 结论

当前 App 与 `sleep_bcg_v1.0` 已完成**工程接口对接**，但尚未完成**真实传感器准确率验证**。

- 模型资产：`sleep_bcg_v1.onnx` 与 `sleep_bcg_v1.json` 已打包至 Android assets。
- 张量契约：输入 `[1, 11, 57]`，输出 `[1, 2]`。
- 输入窗口：连续 330 秒，即 11 个连续 30 秒 epoch。
- 输入通道：正式 `cleanHeart` 与 `resp`；不使用 `Heartbeat Enhancement` 展示信号。
- 输出：`awake / sleep / unknown` 与睡眠概率。
- 首次结果需连续采集 5.5 分钟；之后使用滚动窗口，每新增 30 秒自动更新一次。

这里的“已对接”表示 App 能校验、构造输入并调用 ONNX，不能等同于模型已经适用于当前座椅/胸腹压力传感器。

## 现有三份数据检查

| 文件 | 位置 | 时长 | 是否满足 330 秒 |
|---|---|---:|---|
| `sensor_20260716_152843.csv` | 胸口 | 148.52 秒 | 否 |
| `sensor_20260716_153115.csv` | 腹部 | 141.76 秒 | 否 |
| `sensor_20260716_153454.csv` | 椅背 | 106.20 秒 | 否 |

三份日志均包含 `cleanHeart` 和 `resp` 字段，字段可作为模型适配器的来源，但单份时长不足，不能形成一次模型输入。

## 训练分布差异

模型训练数据来自 SHHS ECG，并通过脚本合成为 BCG；当前 App 使用真实压力传感器的 ADC 派生信号。训练配置保留了绝对幅度特征，而当前信号没有与训练数据统一物理单位。

对上述三份日志的基础幅度特征进行检查，`cleanHeart` 标准差相对训练配置约偏离 844～2069 个标准差，`resp` 标准差约偏离 152～1027 个标准差。这说明当前数据存在明显的分布外问题。App 会继续允许实验推理，但会显示并记录 `sleepInputOutlierRatio` 警告。

## 本次完善内容

1. 启动时检查 ONNX 输入/输出名称、形状、配置长度和 57 维特征顺序。
2. 显示连续采集进度、剩余时间和模型加载状态。
3. 短时体动不再让330秒进度全部清零：单段缺口不超过3.5秒且窗口内补点比例不超过5%时，按时间轴线性重建并记录质量降级；超过阈值时拒绝当前窗口，但继续滚动采集，直到受污染部分被新数据替换。切换数据源仍会清空窗口，避免拼接两段无关数据。
4. 推理放到后台线程，避免阻塞实时波形。
5. 满 330 秒后首次推理，之后每 30 秒使用最新 330 秒滚动窗口自动更新；仍保留手动分析按钮。
6. CSV 新增模型审计字段：
   - `sleepPredictedState`
   - `sleepProbability`
   - `sleepResultCode`
   - `sleepModelVersion`
   - `sleepPredictionTimeMs`
   - `sleepInputOutlierRatio`
   - `sleepInputImputedFraction`
   - `sleepInputMaxGapMs`
7. 模型输入始终使用正式分离信号，心跳增强卡片只负责显示。

## 仍需完成的验证

要把“实验模型”升级为可用于论文结论或产品判断的模型，至少还需要：

1. 获取训练端固定的 30 秒原始波形和 57 维特征黄金样本，逐维对比 Android 与 Python 特征。
2. 解决训练端 SciPy FFT 重采样、Butterworth `filtfilt`/`find_peaks` 与 Android 当前实现的算法差异。
3. 使用当前真实传感器采集带同步清醒/睡眠参考标签的数据，完成幅度标定、微调或重新训练。
4. 在独立测试集报告准确率、灵敏度、特异度、F1 和混淆矩阵。

注意：CSV 中的 `sleepPredictedState` 是模型预测，不是真实训练标签，不能直接拿来重新训练模型。
