# 三篇文献方法提取与适用性判断

## 结论先行

两篇车辆座椅论文不能直接作为本项目“混合信号中分离呼吸和心搏”的算法来源。它们解决的是动作、坐姿或非驾驶行为分类，输入信号、标签和输出任务均与 BPM/RPM 提取不同。可以借鉴其多点布置、动作标签、抗振动训练和时序分类思路，但不应把其 98% 或 93.5% 的分类准确率解释为生命体征准确率，也不应把 CNN/LSTM 直接接到当前单通道数据后宣称完成心搏分离。

汪水相论文第三章与本项目任务直接相关，可以离线复现并调参。但论文的高保真结果依赖其驻极体压力传感器、卧姿耦合、硬件前端和 ECG 同步参考；本项目使用另一传感器、坐姿椅背/胸腹放置，不能预设会得到相同的 SCG 峰群。

## 1. Chi 等，Advanced Materials 2026

文献：*Bioinspired Ultrastretchable Aramid Triboelectric Aerogels for Intelligent Vehicle Seat*，DOI 10.1002/adma.73549。

- 传感器：超可拉伸芳纶摩擦电气凝胶阵列。
- 安装位置：头枕、座椅左侧和右侧，多通道蓝牙传输。
- 目标：区分无人、急刹、左看、正常坐姿、右看等头部/坐姿动作，并触发振动提醒。
- 算法：CNN；训练集/测试集按 70%/30% 划分。
- 结果：头枕动作平均识别率 98%；叠加振动噪声后仍超过 90%。
- 缺失项：正文没有给出呼吸/心搏频带、心搏峰检测、BPM/RPM、ECG/PPG 参考或混合生命体征分离流程。

判断：**不接入当前心搏/呼吸分离链路**。可用于今后的座椅占用、姿态和驾驶动作识别模块。

证据位置：提取文本 `chi_2026_intelligent_vehicle_seat.txt` 的 PDF 第 8–9 页、2.5 节与图 6。

## 2. Zhang 等，Advanced Functional Materials 2022/2023

文献：*Real-Time Non-Driving Behavior Recognition Using Deep Learning-Assisted Triboelectric Sensors*，DOI 10.1002/adfm.202210580。

- 传感器：佩戴于手指/手部的单电极摩擦电传感器，而非椅背生命体征传感器。
- 原始采样：摩擦电信号 1000 Hz；驾驶模拟器 100 Hz；视频 60 Hz。
- 预处理：15 Hz 低通，将信号从 1000 Hz 降采样到 60 Hz。
- 样本：滑动窗口，步长 1，窗口宽度为超参数；最终采用宽度 80。
- 标签：手机、触控板、饮水、无操作、监控驾驶五类，由同步视频确定。
- 模型：RF、SVM、RNN、GRU、LSTM；最终为四层、每层 100 单元的膨胀循环网络结构，LSTM 测试准确率 93.5%。
- 缺失项：没有从呼吸与心搏叠加信号中做频带分离，也没有 BPM/RPM 或 SCG 特征峰评价。

判断：**不接入当前生命体征分离链路**。15 Hz 低通只是在保留动作信号的同时去噪；当前数据本身只有约 50 Hz，且任务标签完全不同。若未来训练驾驶行为分类器，可借鉴“同步视频标签 + 滑窗 + LSTM”的数据组织方式。

证据位置：提取文本 `zhang_2022_non_driving_behavior.txt` 的 PDF 第 5、7–9 页，2.2 和机器学习方法部分。

## 3. 汪水相论文第三章

文献：*毕业论文-汪水相-修订-LH20210414(2)*，第三章“生理信号处理算法设计”。

### 3.1 呼吸链路

- 采样率 50 Hz。
- 低通 FIR：通带边缘 0.4 Hz，阻带边缘 0.6 Hz，阻带衰减 80 dB，论文称阶数 633。
- 呼吸率：对呼吸波形做一阶差分趋势判断，识别波峰和波谷，得到半周期；统计时去除开头两个和结尾两个半周期。

### 3.2 论文先验证但否定的心搏 FIR

- 带通范围：Fstop1=0.6 Hz、Fpass1=0.8 Hz，上边界文字记为 Fstop2=1.9 Hz、Fpass2=2.1 Hz；按通常带通定义上边界命名疑似颠倒，应理解为约 0.8–1.9 Hz 通带、2.1 Hz 后进入阻带。
- 论文认为 633 阶 FIR 延迟大、会把多峰心搏处理成近似三角函数，不能保留 SCG 峰群，因而未作为最终方案。

### 3.3 论文最终心搏链路

1. 对混合信号做约 10 点（0.2 s）移动平均。
2. 移动平均相对于窗口中心存在约 5 点（0.1 s）延迟。
3. 对齐原始信号与移动平均信号后相减：应将原始信号延迟约 5 点后再与当前移动平均结果相减，或采用等价的居中移动平均。
4. 第一次寻峰找到差分信号中的局部峰，并用阈值去除毛刺。
5. 拟合这些局部峰形成包络线。
6. 第二次对包络线寻峰，论文将周期最高峰解释为 SCG 的 AO 峰，据此计算心搏间期。

论文报告：使用 ECG 作为标准，在超过 5 名受试者、总计约 5 h 数据上，差分方法平均相对误差 0.93%、平均绝对误差 0.63 bpm。该数值只属于论文自己的传感器、采集姿态与测试集，不能直接移植为本项目精度声明。

证据位置：提取文本 `wang_shuixiang_thesis.txt` 的 P244–P274，尤其 P253、P262、P266–P273。

## 4. 本项目的复现边界

- 本轮只在同一批历史数据上离线比较，不先改 App 正式通道。
- 输入优先使用日志中的 `xF`：它是本项目完成去直流和前端抗混叠后的混合机械信号。`rawX` 含较大直流量，不能与论文模拟前端输出直接等同。
- 同时比较：当前 `cleanHeart`、当前差分实现 `hrRaw`、论文正确对齐差分、参数搜索后的对齐差分、论文窄带 FIR。
- 评价包含呼吸残留、心搏周期自相关、20 s 窗口稳定性、同步周期一致性、高频噪声和桌面无人负对照。
- 因历史数据没有同步 ECG/PPG，结果只能证明“分离形态和周期自洽性”，不能证明 BPM 医学准确率或 AO/IC/AC 峰身份。
