# 心搏分离实验迭代索引

本索引固定记录每轮输入、方法、完整派生数据、图片和结论。后续实验新增目录，不覆盖前一轮结果。

| 迭代 | 方法 | 结果目录 | 结论 |
|---|---|---|---|
| 01 | 三篇文献方法复现；重点复现汪水相论文的 10 点移动平均、5 点对齐差分及 FIR | `paper_method_reproduction/` | 胸口个别结果可接近内部 BPM，但腹部、椅背和桌面负对照不满足跨位置门槛；不替换正式通道。 |
| 02 | 零相位呼吸参考 + 局部非线性回归估计呼吸贡献 + 0.8–6 Hz 心搏带通 | `respiration_cancellation_study/` | 胸口与椅背改善，腹部失败，桌面仍出现假周期；只能作为离线上限，不可直接用于实时 App。 |
| 03 | 因果低通呼吸参考 + 固定延迟 + NLMS 自适应相减 + 因果心搏带通 | `causal_respiration_cancellation_study/` | 胸口 73.2 BPM、椅背 71.4 BPM 接近日志内部参照；腹部仍为 50 BPM，桌面周期性高于人体最低值；0 组参数通过门槛，不进入 App B 通道。 |
| 04 | 论文展示专用：真实周期检测、相位/极性对齐、异常周期剔除、稳健模板叠加并重复 4 周期 | `display_template_morphology_study/` | 不增加门控、不改变正式 BPM；最新椅背保留 10/102 个最一致真实周期，模板一致性 0.959，生成明确标注的四周期展示图。 |
| 05 | 峰谷锐化：稳健模板与最具代表性的真实保留周期按 0%–100% 混合 | `display_template_sharpness_study/` | 采用 75% 代表性真实周期版本：最新椅背锐度提高到 1.17 倍，一致性仍为 0.954；已移植至 App 独立 1–10 Hz 展示细节链，正式 BPM 不变。 |
| 06 | App 周期增强横轴扩展为固定 10 秒 | `display_template_sharpness_study/App_10秒多周期显示实现记录.md` | 保持 75% 峰谷锐化模板不变，只扩展展示历史；静息 60–90 BPM 时同屏约 10–15 个周期，正式波形和 BPM 不变。 |
| 07 | 2026-07-16 胸口、腹部、椅背后段 10 秒周期性筛选与 Origin 导出 | `20260716_three_position_periodicity/` | 不用增强信号参与筛选；腹部 80.22–90.22 s 综合分最高（0.502），导出真实连续处理链及固定代表模板重复 10 秒两套数据，后者明确标注为非原始连续心搏。 |

## 每轮统一保存内容

- 全量参数搜索 CSV；
- 各数据、各方法指标 CSV；
- 逐采样派生信号 CSV；
- 完整处理链 PNG/SVG；
- 人体数据四周期 PNG/SVG；
- 机器可读 JSON；
- 中文结论 Markdown；
- 对应 Git 提交。

## 当前基线与下一门槛

Android 正式通道仍保持现有 `cleanHeart` 与 BPM 计算。若目标只是论文波形展示，优先确认第 04 轮最新椅背四周期图；确认形态后，仅把这套模板增强移植到 App 的展示卡片，不参与正式 BPM 或睡眠模型。
